GroupIndex,measSetComments,probeId,beamstyleIndex,bsIndexTrace,TxFrequencyHz,focusRangeCm,maxTxVoltageVolt,ceilTxVoltageVolt,profTxVoltageVolt,totalVoltagePt,numMeasVoltage,NumTxElements,TxpgWaveformStyle,numTxCycles,ElevAperIndex,zStartDistCm,zMeasNum,IsTxAperModulationEn,dumpSwVersion,DTxFreqIndex,IsCPAEn,TxPulseRleA,CpaDelayOffsetClkA,VTxIndex,SysPulserSelA,AI_param
1,Beamstyle_10V4_Intensity,11319697,0,0,4210500,0.5,93.0,93.0,57.71,20,10,5.0,2,2.0,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.299999952316284
1,Beamstyle_10V4_Intensity,11319697,0,0,4210500,1.0,93.0,93.0,57.71,20,10,11.0,2,2.0,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
1,Beamstyle_10V4_Intensity,11319697,0,0,4210500,2.0,93.0,93.0,57.71,20,10,21.0,2,2.0,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
1,Beamstyle_10V4_Intensity,11319697,0,0,4210500,3.0,93.0,93.0,57.71,20,10,32.0,2,2.0,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,1.899999976158142
1,Beamstyle_10V4_Intensity,11319697,0,0,4210500,4.0,93.0,93.0,57.71,20,10,43.0,2,2.0,0,0.5,75.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,1.899999976158142
1,Beamstyle_10V4_Intensity,11319697,0,0,4210500,6.0,93.0,93.0,57.71,20,10,66.0,2,2.0,0,0.5,75.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,1.899999976158142
1,Beamstyle_10V4_Intensity,11319697,0,0,4210500,9.0,93.0,93.0,57.71,20,10,75.0,2,2.0,0,0.5,115.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
1,Beamstyle_10V4_Intensity,11319697,0,0,4210500,12.0,93.0,93.0,57.71,20,10,77.0,2,2.0,0,0.5,135.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
2,Beamstyle_10V4_Intensity,11319697,0,0,4210500,0.5,93.0,93.0,57.71,20,10,6.0,2,3.0,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.299999952316284
2,Beamstyle_10V4_Intensity,11319697,0,0,4210500,1.0,93.0,93.0,57.71,20,10,12.0,2,3.0,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
2,Beamstyle_10V4_Intensity,11319697,0,0,4210500,2.0,93.0,93.0,57.71,20,10,24.0,2,3.0,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
2,Beamstyle_10V4_Intensity,11319697,0,0,4210500,3.0,93.0,93.0,57.71,20,10,36.0,2,3.0,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
2,Beamstyle_10V4_Intensity,11319697,0,0,4210500,4.0,93.0,93.0,57.71,20,10,48.0,2,3.0,0,0.5,75.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
2,Beamstyle_10V4_Intensity,11319697,0,0,4210500,6.0,93.0,93.0,57.71,20,10,70.0,2,3.0,0,0.5,75.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
2,Beamstyle_10V4_Intensity,11319697,0,0,4210500,9.0,93.0,93.0,57.71,20,10,75.0,2,3.0,0,0.5,115.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
2,Beamstyle_10V4_Intensity,11319697,0,0,4210500,12.0,93.0,93.0,57.71,20,10,77.0,2,3.0,0,0.5,135.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
3,Beamstyle_10V4_Intensity,11319697,0,0,5333300,0.5,93.0,93.0,57.71,20,10,5.0,2,2.0,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.299999952316284
3,Beamstyle_10V4_Intensity,11319697,0,0,5333300,1.0,93.0,93.0,57.71,20,10,11.0,2,2.0,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
3,Beamstyle_10V4_Intensity,11319697,0,0,5333300,2.0,93.0,93.0,57.71,20,10,21.0,2,2.0,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
3,Beamstyle_10V4_Intensity,11319697,0,0,5333300,3.0,93.0,93.0,57.71,20,10,32.0,2,2.0,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,1.899999976158142
3,Beamstyle_10V4_Intensity,11319697,0,0,5333300,4.0,93.0,93.0,57.71,20,10,43.0,2,2.0,0,0.5,75.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,1.899999976158142
3,Beamstyle_10V4_Intensity,11319697,0,0,5333300,6.0,93.0,93.0,57.71,20,10,66.0,2,2.0,0,0.5,75.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,1.899999976158142
3,Beamstyle_10V4_Intensity,11319697,0,0,5333300,9.0,93.0,93.0,57.71,20,10,75.0,2,2.0,0,0.5,115.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
3,Beamstyle_10V4_Intensity,11319697,0,0,5333300,12.0,93.0,93.0,57.71,20,10,77.0,2,2.0,0,0.5,135.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
4,Beamstyle_10V4_Intensity,11319697,0,0,5714300,0.5,93.0,93.0,57.71,20,10,6.0,2,1.5,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.299999952316284
4,Beamstyle_10V4_Intensity,11319697,0,0,5714300,1.0,93.0,93.0,57.71,20,10,12.0,2,1.5,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.200000047683716
4,Beamstyle_10V4_Intensity,11319697,0,0,5714300,2.0,93.0,93.0,57.71,20,10,24.0,2,1.5,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
4,Beamstyle_10V4_Intensity,11319697,0,0,5714300,3.0,93.0,93.0,57.71,20,10,36.0,2,1.5,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
4,Beamstyle_10V4_Intensity,11319697,0,0,5714300,4.0,93.0,93.0,57.71,20,10,48.0,2,1.5,0,0.5,75.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
4,Beamstyle_10V4_Intensity,11319697,0,0,5714300,6.0,93.0,93.0,57.71,20,10,70.0,2,1.5,0,0.5,75.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
4,Beamstyle_10V4_Intensity,11319697,0,0,5714300,9.0,93.0,93.0,57.71,20,10,75.0,2,1.5,0,0.5,115.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
4,Beamstyle_10V4_Intensity,11319697,0,0,5714300,12.0,93.0,93.0,57.71,20,10,77.0,2,1.5,0,0.5,135.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
5,Beamstyle_10V4_Intensity,11319697,0,0,6666700,0.5,93.0,93.0,57.71,20,10,6.0,2,1.5,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.4000000953674316
5,Beamstyle_10V4_Intensity,11319697,0,0,6666700,1.0,93.0,93.0,57.71,20,10,12.0,2,1.5,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.200000047683716
5,Beamstyle_10V4_Intensity,11319697,0,0,6666700,2.0,93.0,93.0,57.71,20,10,24.0,2,1.5,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
5,Beamstyle_10V4_Intensity,11319697,0,0,6666700,3.0,93.0,93.0,57.71,20,10,36.0,2,1.5,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
5,Beamstyle_10V4_Intensity,11319697,0,0,6666700,4.0,93.0,93.0,57.71,20,10,48.0,2,1.5,0,0.5,75.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
5,Beamstyle_10V4_Intensity,11319697,0,0,6666700,6.0,93.0,93.0,57.71,20,10,70.0,2,1.5,0,0.5,75.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
5,Beamstyle_10V4_Intensity,11319697,0,0,6666700,9.0,93.0,93.0,57.71,20,10,75.0,2,1.5,0,0.5,115.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
5,Beamstyle_10V4_Intensity,11319697,0,0,6666700,12.0,93.0,93.0,57.71,20,10,77.0,2,1.5,0,0.5,135.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.200000047683716
6,Beamstyle_10V4_Intensity,11319697,0,0,8000000,0.5,93.0,93.0,57.71,20,10,5.0,2,1.5,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.5
6,Beamstyle_10V4_Intensity,11319697,0,0,8000000,1.0,93.0,93.0,57.71,20,10,11.0,2,1.5,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.299999952316284
6,Beamstyle_10V4_Intensity,11319697,0,0,8000000,2.0,93.0,93.0,57.71,20,10,21.0,2,1.5,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
6,Beamstyle_10V4_Intensity,11319697,0,0,8000000,3.0,93.0,93.0,57.71,20,10,32.0,2,1.5,0,0.5,45.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
6,Beamstyle_10V4_Intensity,11319697,0,0,8000000,4.0,93.0,93.0,57.71,20,10,43.0,2,1.5,0,0.5,75.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
6,Beamstyle_10V4_Intensity,11319697,0,0,8000000,6.0,93.0,93.0,57.71,20,10,66.0,2,1.5,0,0.5,75.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
6,Beamstyle_10V4_Intensity,11319697,0,0,8000000,9.0,93.0,93.0,57.71,20,10,75.0,2,1.5,0,0.5,115.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
6,Beamstyle_10V4_Intensity,11319697,0,0,8000000,12.0,93.0,93.0,57.71,20,10,77.0,2,1.5,0,0.5,135.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
7,Beamstyle_10V4_Intensity,11319697,1,0,3076900,0.5,93.0,93.0,57.71,20,10,8.0,1,2.0,0,0.5,45.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.5
7,Beamstyle_10V4_Intensity,11319697,1,0,3076900,1.0,93.0,93.0,57.71,20,10,16.0,1,2.0,0,0.5,45.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.299999952316284
7,Beamstyle_10V4_Intensity,11319697,1,0,3076900,2.0,93.0,93.0,57.71,20,10,32.0,1,2.0,0,0.5,45.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
7,Beamstyle_10V4_Intensity,11319697,1,0,3076900,3.0,93.0,93.0,57.71,20,10,48.0,1,2.0,0,0.5,45.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
7,Beamstyle_10V4_Intensity,11319697,1,0,3076900,4.0,93.0,93.0,57.71,20,10,66.0,1,2.0,0,0.5,75.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
7,Beamstyle_10V4_Intensity,11319697,1,0,3076900,6.0,93.0,93.0,57.71,20,10,81.0,1,2.0,0,0.5,75.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.200000047683716
7,Beamstyle_10V4_Intensity,11319697,1,0,3076900,9.0,93.0,93.0,57.71,20,10,86.0,1,2.0,0,0.5,115.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
7,Beamstyle_10V4_Intensity,11319697,1,0,3076900,12.0,93.0,93.0,57.71,20,10,89.0,1,2.0,0,0.5,135.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
8,Beamstyle_10V4_Intensity,11319697,1,0,3333300,0.5,93.0,93.0,57.71,20,10,8.0,1,2.0,0,0.5,45.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.5
8,Beamstyle_10V4_Intensity,11319697,1,0,3333300,1.0,93.0,93.0,57.71,20,10,16.0,1,2.0,0,0.5,45.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.299999952316284
8,Beamstyle_10V4_Intensity,11319697,1,0,3333300,2.0,93.0,93.0,57.71,20,10,32.0,1,2.0,0,0.5,45.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
8,Beamstyle_10V4_Intensity,11319697,1,0,3333300,3.0,93.0,93.0,57.71,20,10,48.0,1,2.0,0,0.5,45.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
8,Beamstyle_10V4_Intensity,11319697,1,0,3333300,4.0,93.0,93.0,57.71,20,10,66.0,1,2.0,0,0.5,75.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
8,Beamstyle_10V4_Intensity,11319697,1,0,3333300,6.0,93.0,93.0,57.71,20,10,81.0,1,2.0,0,0.5,75.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.200000047683716
8,Beamstyle_10V4_Intensity,11319697,1,0,3333300,9.0,93.0,93.0,57.71,20,10,86.0,1,2.0,0,0.5,115.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
8,Beamstyle_10V4_Intensity,11319697,1,0,3333300,12.0,93.0,93.0,57.71,20,10,89.0,1,2.0,0,0.5,135.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
9,Beamstyle_10V4_Intensity,11319697,1,0,3636400,0.5,93.0,93.0,57.71,20,10,9.0,1,2.0,0,0.5,45.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.4000000953674316
9,Beamstyle_10V4_Intensity,11319697,1,0,3636400,1.0,93.0,93.0,57.71,20,10,19.0,1,2.0,0,0.5,45.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.299999952316284
9,Beamstyle_10V4_Intensity,11319697,1,0,3636400,2.0,93.0,93.0,57.71,20,10,38.0,1,2.0,0,0.5,45.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
9,Beamstyle_10V4_Intensity,11319697,1,0,3636400,3.0,93.0,93.0,57.71,20,10,59.0,1,2.0,0,0.5,45.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
9,Beamstyle_10V4_Intensity,11319697,1,0,3636400,4.0,93.0,93.0,57.71,20,10,74.0,1,2.0,0,0.5,75.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
9,Beamstyle_10V4_Intensity,11319697,1,0,3636400,6.0,93.0,93.0,57.71,20,10,81.0,1,2.0,0,0.5,75.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
9,Beamstyle_10V4_Intensity,11319697,1,0,3636400,9.0,93.0,93.0,57.71,20,10,86.0,1,2.0,0,0.5,115.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
9,Beamstyle_10V4_Intensity,11319697,1,0,3636400,12.0,93.0,93.0,57.71,20,10,89.0,1,2.0,0,0.5,135.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
10,Beamstyle_10V4_Intensity,11319697,1,0,3809500,0.5,93.0,93.0,57.71,20,10,9.0,1,2.0,0,0.5,45.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.4000000953674316
10,Beamstyle_10V4_Intensity,11319697,1,0,3809500,1.0,93.0,93.0,57.71,20,10,19.0,1,2.0,0,0.5,45.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.299999952316284
10,Beamstyle_10V4_Intensity,11319697,1,0,3809500,2.0,93.0,93.0,57.71,20,10,38.0,1,2.0,0,0.5,45.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
10,Beamstyle_10V4_Intensity,11319697,1,0,3809500,3.0,93.0,93.0,57.71,20,10,59.0,1,2.0,0,0.5,45.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
10,Beamstyle_10V4_Intensity,11319697,1,0,3809500,4.0,93.0,93.0,57.71,20,10,74.0,1,2.0,0,0.5,75.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
10,Beamstyle_10V4_Intensity,11319697,1,0,3809500,6.0,93.0,93.0,57.71,20,10,81.0,1,2.0,0,0.5,75.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
10,Beamstyle_10V4_Intensity,11319697,1,0,3809500,9.0,93.0,93.0,57.71,20,10,86.0,1,2.0,0,0.5,115.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
10,Beamstyle_10V4_Intensity,11319697,1,0,3809500,12.0,93.0,93.0,57.71,20,10,89.0,1,2.0,0,0.5,135.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
11,Beamstyle_10V4_Intensity,11319697,1,0,4000000,0.5,93.0,93.0,57.71,20,10,9.0,1,1.5,0,0.5,45.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.4000000953674316
11,Beamstyle_10V4_Intensity,11319697,1,0,4000000,1.0,93.0,93.0,57.71,20,10,19.0,1,1.5,0,0.5,45.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.299999952316284
11,Beamstyle_10V4_Intensity,11319697,1,0,4000000,2.0,93.0,93.0,57.71,20,10,38.0,1,1.5,0,0.5,45.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
11,Beamstyle_10V4_Intensity,11319697,1,0,4000000,3.0,93.0,93.0,57.71,20,10,59.0,1,1.5,0,0.5,45.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
11,Beamstyle_10V4_Intensity,11319697,1,0,4000000,4.0,93.0,93.0,57.71,20,10,74.0,1,1.5,0,0.5,75.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0
11,Beamstyle_10V4_Intensity,11319697,1,0,4000000,6.0,93.0,93.0,57.71,20,10,81.0,1,1.5,0,0.5,75.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
11,Beamstyle_10V4_Intensity,11319697,1,0,4000000,9.0,93.0,93.0,57.71,20,10,86.0,1,1.5,0,0.5,115.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
11,Beamstyle_10V4_Intensity,11319697,1,0,4000000,12.0,93.0,93.0,57.71,20,10,89.0,1,1.5,0,0.5,135.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,2.0999999046325684
12,Beamstyle_10V4_Intensity,11319697,5,10,3636400,0.5,90.0,90.0,56.04,20,10,5.0,1,4.0,0,0.5,45.0,0,2025-11-26,0,0,0.0,0,0,0.0,2.299999952316284
12,Beamstyle_10V4_Intensity,11319697,5,10,3636400,1.0,90.0,90.0,56.04,20,10,9.0,1,4.0,0,0.5,45.0,0,2025-11-26,0,0,0.0,0,0,0.0,2.0999999046325684
12,Beamstyle_10V4_Intensity,11319697,5,10,3636400,2.0,90.0,90.0,56.04,20,10,19.0,1,4.0,0,0.5,45.0,0,2025-11-26,0,0,0.0,0,0,0.0,2.0
12,Beamstyle_10V4_Intensity,11319697,5,10,3636400,2.5,90.0,90.0,56.04,20,10,24.0,1,4.0,0,0.5,45.0,0,2025-11-26,0,0,0.0,0,0,0.0,1.899999976158142
12,Beamstyle_10V4_Intensity,11319697,5,10,3636400,3.0,90.0,90.0,56.04,20,10,29.0,1,4.0,0,0.5,45.0,0,2025-11-26,0,0,0.0,0,0,0.0,1.899999976158142
12,Beamstyle_10V4_Intensity,11319697,5,10,3636400,4.0,90.0,90.0,56.04,20,10,38.0,1,4.0,0,0.5,75.0,0,2025-11-26,0,0,0.0,0,0,0.0,1.899999976158142
12,Beamstyle_10V4_Intensity,11319697,5,10,3636400,6.0,90.0,90.0,56.04,20,10,50.0,1,4.0,0,0.5,75.0,0,2025-11-26,0,0,0.0,0,0,0.0,2.0
12,Beamstyle_10V4_Intensity,11319697,5,10,3636400,9.0,90.0,90.0,56.04,20,10,53.0,1,4.0,0,0.5,115.0,0,2025-11-26,0,0,0.0,0,0,0.0,2.0
12,Beamstyle_10V4_Intensity,11319697,5,10,3636400,12.0,90.0,90.0,56.04,20,10,55.0,1,4.0,0,0.5,135.0,0,2025-11-26,0,0,0.0,0,0,0.0,2.299999952316284
1,Beamstyle_10V4_power,11319697,0,0,4210500,12.0,93.0,93.0,57.71,20,10,99.0,2,2.0,0,0.5,135.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,1000.0
2,Beamstyle_10V4_power,11319697,0,0,4210500,12.0,93.0,93.0,57.71,20,10,99.0,2,3.0,0,0.5,135.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,1000.0
3,Beamstyle_10V4_power,11319697,0,0,5333300,12.0,93.0,93.0,57.71,20,10,99.0,2,2.0,0,0.5,135.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,1000.0
4,Beamstyle_10V4_power,11319697,0,0,5714300,12.0,93.0,93.0,57.71,20,10,99.0,2,1.5,0,0.5,135.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,1000.0
5,Beamstyle_10V4_power,11319697,0,0,6666700,12.0,93.0,93.0,57.71,20,10,99.0,2,1.5,0,0.5,135.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,1000.0
6,Beamstyle_10V4_power,11319697,0,0,8000000,12.0,93.0,93.0,57.71,20,10,99.0,2,1.5,0,0.5,135.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,1000.0
7,Beamstyle_10V4_power,11319697,1,0,3076900,12.0,93.0,93.0,57.71,20,10,99.0,1,2.0,0,0.5,135.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,1000.0
8,Beamstyle_10V4_power,11319697,1,0,3333300,12.0,93.0,93.0,57.71,20,10,99.0,1,2.0,0,0.5,135.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,1000.0
9,Beamstyle_10V4_power,11319697,1,0,3636400,12.0,93.0,93.0,57.71,20,10,99.0,1,2.0,0,0.5,135.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,1000.0
10,Beamstyle_10V4_power,11319697,1,0,3809500,12.0,93.0,93.0,57.71,20,10,99.0,1,2.0,0,0.5,135.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,1000.0
11,Beamstyle_10V4_power,11319697,1,0,4000000,12.0,93.0,93.0,57.71,20,10,99.0,1,1.5,0,0.5,135.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,1000.0
12,Beamstyle_10V4_power,11319697,5,10,3636400,12.0,90.0,90.0,56.04,20,10,99.0,1,4.0,0,0.5,135.0,0,2025-11-26,0,0,0.0,0,0,0.0,1000.0
1,Beamstyle_10V4_temperature,11319697,0,0,4210500,12.0,93.0,93.0,57.71,20,10,77.0,2,2.0,0,0.5,135.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,610.0
2,Beamstyle_10V4_temperature,11319697,0,0,4210500,12.0,93.0,93.0,57.71,20,10,77.0,2,3.0,0,0.5,135.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,610.0
3,Beamstyle_10V4_temperature,11319697,0,0,5333300,12.0,93.0,93.0,57.71,20,10,77.0,2,2.0,0,0.5,135.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,610.0
4,Beamstyle_10V4_temperature,11319697,0,0,5714300,12.0,93.0,93.0,57.71,20,10,77.0,2,1.5,0,0.5,135.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,610.0
5,Beamstyle_10V4_temperature,11319697,0,0,6666700,12.0,93.0,93.0,57.71,20,10,77.0,2,1.5,0,0.5,135.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,610.0
6,Beamstyle_10V4_temperature,11319697,0,0,8000000,12.0,93.0,93.0,57.71,20,10,77.0,2,1.5,0,0.5,135.0,0,2025-11-26,0,0,-1.0,0,1,-1.0,610.0
7,Beamstyle_10V4_temperature,11319697,1,0,3076900,12.0,93.0,93.0,57.71,20,10,89.0,1,2.0,0,0.5,135.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,610.0
8,Beamstyle_10V4_temperature,11319697,1,0,3333300,12.0,93.0,93.0,57.71,20,10,89.0,1,2.0,0,0.5,135.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,610.0
9,Beamstyle_10V4_temperature,11319697,1,0,3636400,12.0,93.0,93.0,57.71,20,10,89.0,1,2.0,0,0.5,135.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,610.0
10,Beamstyle_10V4_temperature,11319697,1,0,3809500,12.0,93.0,93.0,57.71,20,10,89.0,1,2.0,0,0.5,135.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,610.0
11,Beamstyle_10V4_temperature,11319697,1,0,4000000,12.0,93.0,93.0,57.71,20,10,89.0,1,1.5,0,0.5,135.0,1,2025-11-26,0,0,-1.0,0,1,-1.0,610.0
12,Beamstyle_10V4_temperature,11319697,5,10,3636400,12.0,90.0,90.0,56.04,20,10,55.0,1,4.0,0,0.5,135.0,0,2025-11-26,0,0,0.0,0,0,0.0,610.0
