GroupIndex,measSetComments,probeId,beamstyleIndex,bsIndexTrace,TxFrequencyHz,focusRangeCm,maxTxVoltageVolt,ceilTxVoltageVolt,profTxVoltageVolt,totalVoltagePt,numMeasVoltage,NumTxElements,TxpgWaveformStyle,numTxCycles,ElevAperIndex,zStartDistCm,zMeasNum,IsTxAperModulationEn,dumpSwVersion,DTxFreqIndex,IsCPAEn,TxPulseRleA,CpaDelayOffsetClkA,VTxIndex,SysPulserSelA,AI_param
1.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,4210500,0.5,93.0,93.0,57.71,20.0,10.0,5.0,2,2.0,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
1.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,4210500,1.0,93.0,93.0,57.71,20.0,10.0,11.0,2,2.0,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
1.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,4210500,2.0,93.0,93.0,57.71,20.0,10.0,21.0,2,2.0,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
1.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,4210500,3.0,93.0,93.0,57.71,20.0,10.0,32.0,2,2.0,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
1.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,4210500,4.0,93.0,93.0,57.71,20.0,10.0,43.0,2,2.0,0,0.5,75.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2999999523162842
1.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,4210500,6.0,93.0,93.0,57.71,20.0,10.0,66.0,2,2.0,0,0.5,75.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.5
1.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,4210500,9.0,93.0,93.0,57.71,20.0,10.0,75.0,2,2.0,0,0.5,115.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.600000023841858
1.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,4210500,12.0,93.0,93.0,57.71,20.0,10.0,77.0,2,2.0,0,0.5,135.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.7000000476837158
2.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,4210500,0.5,93.0,93.0,57.71,20.0,10.0,6.0,2,3.0,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
2.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,4210500,1.0,93.0,93.0,57.71,20.0,10.0,12.0,2,3.0,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
2.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,4210500,2.0,93.0,93.0,57.71,20.0,10.0,24.0,2,3.0,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
2.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,4210500,3.0,93.0,93.0,57.71,20.0,10.0,36.0,2,3.0,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
2.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,4210500,4.0,93.0,93.0,57.71,20.0,10.0,48.0,2,3.0,0,0.5,75.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.5
2.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,4210500,6.0,93.0,93.0,57.71,20.0,10.0,70.0,2,3.0,0,0.5,75.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.600000023841858
2.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,4210500,9.0,93.0,93.0,57.71,20.0,10.0,75.0,2,3.0,0,0.5,115.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.7000000476837158
2.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,4210500,12.0,93.0,93.0,57.71,20.0,10.0,77.0,2,3.0,0,0.5,135.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.7999999523162842
3.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,5333300,0.5,93.0,93.0,57.71,20.0,10.0,5.0,2,2.0,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.100000023841858
3.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,5333300,1.0,93.0,93.0,57.71,20.0,10.0,11.0,2,2.0,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.100000023841858
3.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,5333300,2.0,93.0,93.0,57.71,20.0,10.0,21.0,2,2.0,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.100000023841858
3.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,5333300,3.0,93.0,93.0,57.71,20.0,10.0,32.0,2,2.0,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
3.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,5333300,4.0,93.0,93.0,57.71,20.0,10.0,43.0,2,2.0,0,0.5,75.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2999999523162842
3.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,5333300,6.0,93.0,93.0,57.71,20.0,10.0,66.0,2,2.0,0,0.5,75.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.5
3.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,5333300,9.0,93.0,93.0,57.71,20.0,10.0,75.0,2,2.0,0,0.5,115.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.600000023841858
3.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,5333300,12.0,93.0,93.0,57.71,20.0,10.0,77.0,2,2.0,0,0.5,135.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.7000000476837158
4.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,5714300,0.5,93.0,93.0,57.71,20.0,10.0,6.0,2,1.5,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.100000023841858
4.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,5714300,1.0,93.0,93.0,57.71,20.0,10.0,12.0,2,1.5,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
4.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,5714300,2.0,93.0,93.0,57.71,20.0,10.0,24.0,2,1.5,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
4.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,5714300,3.0,93.0,93.0,57.71,20.0,10.0,36.0,2,1.5,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
4.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,5714300,4.0,93.0,93.0,57.71,20.0,10.0,48.0,2,1.5,0,0.5,75.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.399999976158142
4.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,5714300,6.0,93.0,93.0,57.71,20.0,10.0,70.0,2,1.5,0,0.5,75.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.600000023841858
4.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,5714300,9.0,93.0,93.0,57.71,20.0,10.0,75.0,2,1.5,0,0.5,115.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.600000023841858
4.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,5714300,12.0,93.0,93.0,57.71,20.0,10.0,77.0,2,1.5,0,0.5,135.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.7999999523162842
5.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,6666700,0.5,93.0,93.0,57.71,20.0,10.0,6.0,2,1.5,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
5.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,6666700,1.0,93.0,93.0,57.71,20.0,10.0,12.0,2,1.5,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
5.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,6666700,2.0,93.0,93.0,57.71,20.0,10.0,24.0,2,1.5,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
5.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,6666700,3.0,93.0,93.0,57.71,20.0,10.0,36.0,2,1.5,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
5.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,6666700,4.0,93.0,93.0,57.71,20.0,10.0,48.0,2,1.5,0,0.5,75.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.399999976158142
5.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,6666700,6.0,93.0,93.0,57.71,20.0,10.0,70.0,2,1.5,0,0.5,75.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.600000023841858
5.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,6666700,9.0,93.0,93.0,57.71,20.0,10.0,75.0,2,1.5,0,0.5,115.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.7000000476837158
5.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,6666700,12.0,93.0,93.0,57.71,20.0,10.0,77.0,2,1.5,0,0.5,135.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.7999999523162842
6.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,8000000,0.5,93.0,93.0,57.71,20.0,10.0,5.0,2,1.5,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
6.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,8000000,1.0,93.0,93.0,57.71,20.0,10.0,11.0,2,1.5,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
6.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,8000000,2.0,93.0,93.0,57.71,20.0,10.0,21.0,2,1.5,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
6.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,8000000,3.0,93.0,93.0,57.71,20.0,10.0,32.0,2,1.5,0,0.5,45.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
6.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,8000000,4.0,93.0,93.0,57.71,20.0,10.0,43.0,2,1.5,0,0.5,75.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.399999976158142
6.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,8000000,6.0,93.0,93.0,57.71,20.0,10.0,66.0,2,1.5,0,0.5,75.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.600000023841858
6.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,8000000,9.0,93.0,93.0,57.71,20.0,10.0,75.0,2,1.5,0,0.5,115.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.600000023841858
6.0,Beamstyle_11L4_Intensity,10136142,0.0,0.0,8000000,12.0,93.0,93.0,57.71,20.0,10.0,77.0,2,1.5,0,0.5,135.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.7999999523162842
7.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3076900,0.5,93.0,93.0,57.71,20.0,10.0,8.0,1,2.0,0,0.5,45.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2999999523162842
7.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3076900,1.0,93.0,93.0,57.71,20.0,10.0,16.0,1,2.0,0,0.5,45.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2999999523162842
7.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3076900,2.0,93.0,93.0,57.71,20.0,10.0,32.0,1,2.0,0,0.5,45.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2999999523162842
7.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3076900,3.0,93.0,93.0,57.71,20.0,10.0,48.0,1,2.0,0,0.5,45.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.399999976158142
7.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3076900,4.0,93.0,93.0,57.71,20.0,10.0,66.0,1,2.0,0,0.5,75.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.5
7.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3076900,6.0,93.0,93.0,57.71,20.0,10.0,81.0,1,2.0,0,0.5,75.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.600000023841858
7.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3076900,9.0,93.0,93.0,57.71,20.0,10.0,86.0,1,2.0,0,0.5,115.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.600000023841858
7.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3076900,12.0,93.0,93.0,57.71,20.0,10.0,89.0,1,2.0,0,0.5,135.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.7000000476837158
8.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3333300,0.5,93.0,93.0,57.71,20.0,10.0,8.0,1,2.0,0,0.5,45.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
8.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3333300,1.0,93.0,93.0,57.71,20.0,10.0,16.0,1,2.0,0,0.5,45.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
8.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3333300,2.0,93.0,93.0,57.71,20.0,10.0,32.0,1,2.0,0,0.5,45.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
8.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3333300,3.0,93.0,93.0,57.71,20.0,10.0,48.0,1,2.0,0,0.5,45.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.399999976158142
8.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3333300,4.0,93.0,93.0,57.71,20.0,10.0,66.0,1,2.0,0,0.5,75.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.5
8.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3333300,6.0,93.0,93.0,57.71,20.0,10.0,81.0,1,2.0,0,0.5,75.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.600000023841858
8.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3333300,9.0,93.0,93.0,57.71,20.0,10.0,86.0,1,2.0,0,0.5,115.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.600000023841858
8.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3333300,12.0,93.0,93.0,57.71,20.0,10.0,89.0,1,2.0,0,0.5,135.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.7000000476837158
9.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3636400,0.5,93.0,93.0,57.71,20.0,10.0,9.0,1,2.0,0,0.5,45.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
9.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3636400,1.0,93.0,93.0,57.71,20.0,10.0,19.0,1,2.0,0,0.5,45.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
9.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3636400,2.0,93.0,93.0,57.71,20.0,10.0,38.0,1,2.0,0,0.5,45.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
9.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3636400,3.0,93.0,93.0,57.71,20.0,10.0,59.0,1,2.0,0,0.5,45.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2999999523162842
9.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3636400,4.0,93.0,93.0,57.71,20.0,10.0,74.0,1,2.0,0,0.5,75.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.5
9.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3636400,6.0,93.0,93.0,57.71,20.0,10.0,81.0,1,2.0,0,0.5,75.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.600000023841858
9.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3636400,9.0,93.0,93.0,57.71,20.0,10.0,86.0,1,2.0,0,0.5,115.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.7000000476837158
9.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3636400,12.0,93.0,93.0,57.71,20.0,10.0,89.0,1,2.0,0,0.5,135.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.7000000476837158
10.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3809500,0.5,93.0,93.0,57.71,20.0,10.0,9.0,1,2.0,0,0.5,45.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
10.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3809500,1.0,93.0,93.0,57.71,20.0,10.0,19.0,1,2.0,0,0.5,45.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
10.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3809500,2.0,93.0,93.0,57.71,20.0,10.0,38.0,1,2.0,0,0.5,45.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
10.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3809500,3.0,93.0,93.0,57.71,20.0,10.0,59.0,1,2.0,0,0.5,45.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2999999523162842
10.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3809500,4.0,93.0,93.0,57.71,20.0,10.0,74.0,1,2.0,0,0.5,75.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.5
10.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3809500,6.0,93.0,93.0,57.71,20.0,10.0,81.0,1,2.0,0,0.5,75.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.600000023841858
10.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3809500,9.0,93.0,93.0,57.71,20.0,10.0,86.0,1,2.0,0,0.5,115.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.600000023841858
10.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,3809500,12.0,93.0,93.0,57.71,20.0,10.0,89.0,1,2.0,0,0.5,135.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.600000023841858
11.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,4000000,0.5,93.0,93.0,57.71,20.0,10.0,9.0,1,1.5,0,0.5,45.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.100000023841858
11.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,4000000,1.0,93.0,93.0,57.71,20.0,10.0,19.0,1,1.5,0,0.5,45.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.100000023841858
11.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,4000000,2.0,93.0,93.0,57.71,20.0,10.0,38.0,1,1.5,0,0.5,45.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2000000476837158
11.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,4000000,3.0,93.0,93.0,57.71,20.0,10.0,59.0,1,1.5,0,0.5,45.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.2999999523162842
11.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,4000000,4.0,93.0,93.0,57.71,20.0,10.0,74.0,1,1.5,0,0.5,75.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.5
11.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,4000000,6.0,93.0,93.0,57.71,20.0,10.0,81.0,1,1.5,0,0.5,75.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.600000023841858
11.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,4000000,9.0,93.0,93.0,57.71,20.0,10.0,86.0,1,1.5,0,0.5,115.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.600000023841858
11.0,Beamstyle_11L4_Intensity,10136142,1.0,0.0,4000000,12.0,93.0,93.0,57.71,20.0,10.0,89.0,1,1.5,0,0.5,135.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1.7000000476837158
12.0,Beamstyle_11L4_Intensity,10136142,5.0,10.0,3636400,0.5,90.0,90.0,56.04,20.0,10.0,5.0,1,4.0,0,0.5,45.0,0,2025-12-29,0.0,0.0,0.0,0.0,0,0.0,1.2000000476837158
12.0,Beamstyle_11L4_Intensity,10136142,5.0,10.0,3636400,1.0,90.0,90.0,56.04,20.0,10.0,9.0,1,4.0,0,0.5,45.0,0,2025-12-29,0.0,0.0,0.0,0.0,0,0.0,1.2000000476837158
12.0,Beamstyle_11L4_Intensity,10136142,5.0,10.0,3636400,2.0,90.0,90.0,56.04,20.0,10.0,19.0,1,4.0,0,0.5,45.0,0,2025-12-29,0.0,0.0,0.0,0.0,0,0.0,1.2000000476837158
12.0,Beamstyle_11L4_Intensity,10136142,5.0,10.0,3636400,2.5,90.0,90.0,56.04,20.0,10.0,24.0,1,4.0,0,0.5,45.0,0,2025-12-29,0.0,0.0,0.0,0.0,0,0.0,1.2000000476837158
12.0,Beamstyle_11L4_Intensity,10136142,5.0,10.0,3636400,3.0,90.0,90.0,56.04,20.0,10.0,29.0,1,4.0,0,0.5,45.0,0,2025-12-29,0.0,0.0,0.0,0.0,0,0.0,1.2999999523162842
12.0,Beamstyle_11L4_Intensity,10136142,5.0,10.0,3636400,4.0,90.0,90.0,56.04,20.0,10.0,38.0,1,4.0,0,0.5,75.0,0,2025-12-29,0.0,0.0,0.0,0.0,0,0.0,1.5
12.0,Beamstyle_11L4_Intensity,10136142,5.0,10.0,3636400,6.0,90.0,90.0,56.04,20.0,10.0,50.0,1,4.0,0,0.5,75.0,0,2025-12-29,0.0,0.0,0.0,0.0,0,0.0,1.600000023841858
12.0,Beamstyle_11L4_Intensity,10136142,5.0,10.0,3636400,9.0,90.0,90.0,56.04,20.0,10.0,53.0,1,4.0,0,0.5,115.0,0,2025-12-29,0.0,0.0,0.0,0.0,0,0.0,1.7000000476837158
12.0,Beamstyle_11L4_Intensity,10136142,5.0,10.0,3636400,12.0,90.0,90.0,56.04,20.0,10.0,55.0,1,4.0,0,0.5,135.0,0,2025-12-29,0.0,0.0,0.0,0.0,0,0.0,1.2000000476837158
1.0,Beamstyle_11L4_power,10136142,0.0,0.0,4210500,12.0,93.0,93.0,57.71,20.0,10.0,34.0,2,2.0,0,0.5,135.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1000.0
2.0,Beamstyle_11L4_power,10136142,0.0,0.0,4210500,12.0,93.0,93.0,57.71,20.0,10.0,34.0,2,3.0,0,0.5,135.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1000.0
3.0,Beamstyle_11L4_power,10136142,0.0,0.0,5333300,12.0,93.0,93.0,57.71,20.0,10.0,34.0,2,2.0,0,0.5,135.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1000.0
4.0,Beamstyle_11L4_power,10136142,0.0,0.0,5714300,12.0,93.0,93.0,57.71,20.0,10.0,34.0,2,1.5,0,0.5,135.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1000.0
5.0,Beamstyle_11L4_power,10136142,0.0,0.0,6666700,12.0,93.0,93.0,57.71,20.0,10.0,34.0,2,1.5,0,0.5,135.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1000.0
6.0,Beamstyle_11L4_power,10136142,0.0,0.0,8000000,12.0,93.0,93.0,57.71,20.0,10.0,34.0,2,1.5,0,0.5,135.0,0,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1000.0
7.0,Beamstyle_11L4_power,10136142,1.0,0.0,3076900,12.0,93.0,93.0,57.71,20.0,10.0,34.0,1,2.0,0,0.5,135.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1000.0
8.0,Beamstyle_11L4_power,10136142,1.0,0.0,3333300,12.0,93.0,93.0,57.71,20.0,10.0,34.0,1,2.0,0,0.5,135.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1000.0
9.0,Beamstyle_11L4_power,10136142,1.0,0.0,3636400,12.0,93.0,93.0,57.71,20.0,10.0,34.0,1,2.0,0,0.5,135.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1000.0
10.0,Beamstyle_11L4_power,10136142,1.0,0.0,3809500,12.0,93.0,93.0,57.71,20.0,10.0,34.0,1,2.0,0,0.5,135.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1000.0
11.0,Beamstyle_11L4_power,10136142,1.0,0.0,4000000,12.0,93.0,93.0,57.71,20.0,10.0,34.0,1,1.5,0,0.5,135.0,1,2025-12-29,0.0,0.0,-1.0,0.0,1,-1.0,1000.0
12.0,Beamstyle_11L4_power,10136142,5.0,10.0,3636400,12.0,90.0,90.0,56.04,20.0,10.0,34.0,1,4.0,0,0.5,135.0,0,2025-12-29,0.0,0.0,0.0,0.0,0,0.0,1000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,4210500,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,7.7,2,2.0,0,-1.0,-1.0,0,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,4210500,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,7.7,2,3.0,0,-1.0,-1.0,0,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,5333300,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,7.7,2,2.0,0,-1.0,-1.0,0,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,5714300,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,7.7,2,1.5,0,-1.0,-1.0,0,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,6666700,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,7.7,2,1.5,0,-1.0,-1.0,0,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,8000000,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,7.7,2,1.5,0,-1.0,-1.0,0,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,3076900,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,8.9,1,2.0,0,-1.0,-1.0,1,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,3333300,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,8.9,1,2.0,0,-1.0,-1.0,1,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,3636400,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,8.9,1,2.0,0,-1.0,-1.0,1,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,3809500,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,8.9,1,2.0,0,-1.0,-1.0,1,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,4000000,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,8.9,1,1.5,0,-1.0,-1.0,1,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,3636400,-1.0,-1.0,-1.0,56.04,-1.0,-1.0,5.5,1,4.0,0,-1.0,-1.0,0,-1,-1.0,-1.0,-1.0,-1.0,0,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,4210500,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,77.0,2,2.0,0,-1.0,-1.0,0,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,4210500,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,77.0,2,3.0,0,-1.0,-1.0,0,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,5333300,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,77.0,2,2.0,0,-1.0,-1.0,0,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,5714300,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,77.0,2,1.5,0,-1.0,-1.0,0,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,6666700,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,77.0,2,1.5,0,-1.0,-1.0,0,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,8000000,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,77.0,2,1.5,0,-1.0,-1.0,0,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,3076900,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,89.0,1,2.0,0,-1.0,-1.0,1,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,3333300,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,89.0,1,2.0,0,-1.0,-1.0,1,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,3636400,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,89.0,1,2.0,0,-1.0,-1.0,1,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,3809500,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,89.0,1,2.0,0,-1.0,-1.0,1,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,4000000,-1.0,-1.0,-1.0,57.71,-1.0,-1.0,89.0,1,1.5,0,-1.0,-1.0,1,-1,-1.0,-1.0,-1.0,-1.0,1,-1.0,30000.0
-1.0,Beamstyle_11L4_temperature,-1,-1.0,-1.0,3636400,-1.0,-1.0,-1.0,56.04,-1.0,-1.0,55.0,1,4.0,0,-1.0,-1.0,0,-1,-1.0,-1.0,-1.0,-1.0,0,-1.0,30000.0
